# 实验五：四层电梯控制 I/O 分配表

本实验共涉及 30 个 I/O 点，其中输入 14 点，输出 16 点。

## 一、输入分配（14 点）

| 序号 | PLC 地址（PLC 端子） | 电气符号（面板端子） | 功能说明 |
|------|----------------------|----------------------|----------|
| 1 | I0.0 | S4 | 四层内选按钮 |
| 2 | I0.1 | S3 | 三层内选按钮 |
| 3 | I0.2 | S2 | 二层内选按钮 |
| 4 | I0.3 | S1 | 一层内选按钮 |
| 5 | I0.4 | D4 | 四层下呼按钮 |
| 6 | I0.5 | D3 | 三层下呼按钮 |
| 7 | I0.6 | D2 | 二层下呼按钮 |
| 8 | I0.7 | U1 | 一层上呼按钮 |
| 9 | I1.0 | U2 | 二层上呼按钮 |
| 10 | I1.1 | U3 | 三层上呼按钮 |
| 11 | I1.2 | SQ1 | 一层行程开关 |
| 12 | I1.3 | SQ2 | 二层行程开关 |
| 13 | I1.4 | SQ3 | 三层行程开关 |
| 14 | I1.5 | SQ4 | 四层行程开关 |

## 二、输出分配（16 点）

| 序号 | PLC 地址（PLC 端子） | 电气符号（面板端子） | 功能说明 |
|------|----------------------|----------------------|----------|
| 15 | Q0.0 | L4 | 四层指示 |
| 16 | Q0.1 | L3 | 三层指示 |
| 17 | Q0.2 | L2 | 二层指示 |
| 18 | Q0.3 | L1 | 一层指示 |
| 19 | Q0.4 | DOWN | 轿厢下降指示 |
| 20 | Q0.5 | UP | 轿厢上升指示 |
| 21 | Q0.6 | SL4 | 四层内选指示 |
| 22 | Q0.7 | SL3 | 三层内选指示 |
| 23 | Q1.0 | SL2 | 二层内选指示 |
| 24 | Q1.1 | SL1 | 一层内选指示 |
| 25 | Q1.2 | UP1 | 一层上呼指示 |
| 26 | Q1.3 | UP2 | 二层上呼指示 |
| 27 | Q1.4 | UP3 | 三层上呼指示 |
| 28 | Q1.5 | DN2 | 二层下呼指示 |
| 29 | Q1.6 | DN3 | 三层下呼指示 |
| 30 | Q1.7 | DN4 | 四层下呼指示 |

## 三、电源接线

| 端子 | 接到 | 说明 |
|------|------|------|
| 1M、2M、3M | 电源 GND | 主机输入公共端 |
| 面板 COM | 电源 GND | 面板公共端 |
| 1L+、2L+、3L+ | 电源 +24V | 主机输出公共端 |
| 面板 V+ | 电源 +24V | 面板电源正端 |

## 四、说明

- 各按钮、行程开关一端接 +24V，另一端接对应输入端子。
- 各指示灯接对应输出端子，公共端接 GND。
- 一层只有上呼按钮 U1，四层只有下呼按钮 D4；二层、三层同时有上呼和下呼按钮。
- 电梯上行时只响应上行呼叫，下行时只响应下行呼叫。
- 二楼与三楼反方向呼叫无效。
- 呼叫具有记忆功能，执行完成后解除锁定。
